---
topic: Fix LADRC u_track numerical blow-up under absolute SWT @ dt=60
updated: 2026-10-16T08:19
---


- (direction) Mode: interactive express distill from plan fix_ladrc_blow-up; workspace loose under _bmad-output (no initiative).
- (decision) Why: live logs show u_track ~1e12–1e24 and command bang-bang 40↔55 via clamp; not normal steering — ESO divergence + saturation thrashing.
- (decision) Root cause accepted: example b0=2.8 and omega_o=19.49 at dt=60 with absolute SWT make prediction dt*b0*u ~thousands °C/tick and omega_o*dt ≫1 so discrete gains saturate; Huang coil-flow gains wrong for this plant.
- (decision) Approach: retune b0/omega_o for absolute SWT @ 60s; keep advancing ESO with actually applied absolute command; add finite/magnitude blow-up guard that resets ESO and falls back to clamp(u_ff).
- (capability) CAP-1: Plant-channel defaults (b0, omega_o) retuned so multi-tick absolute-SWT advances keep u_track/z finite and O(tens °C), not 1e6+.
- (capability) CAP-2: After compute_tracking, non-finite or |u_track| over hard threshold → reset ESO from measured, command=clamp(u_ff) that tick, WARNING logged once per episode.
- (capability) CAP-3: Regression tests reproduce old-default divergence, assert new-default boundedness over N ticks, and cover guard recovery from poisoned z.
- (capability) CAP-4: ADR 0002 amended: Huang b0/ωo must not be used at dt=60 with absolute SWT; new defaults are thermal-plant starting points needing house calibration; ADR 0003 ωc-only unchanged.
- (constraint) Control law and feedforward structure unchanged: command = clamp(u_ff + u_track); ESO advances with actually applied absolute SWT.
- (constraint) Online auto-tune remains ωc only (ADR 0003); do not adapt b0 or omega_o online in this work.
- (constraint) Do not change setpoint_min/max (40/55) — plant limits; bang-bang was clamp thrashing, not a limits bug.
- (constraint) Exact numeric defaults locked by unit tests that advance many ticks with realistic y≈21, u∈[40,55] and assert |u_track| stays within a sane band (tens of °C).
- (constraint) Starting-point bands from plan: b0 ~1e-4–1e-3 °C_air/(°C_water·s); omega_o ~0.01–0.05 so omega_o*dt moderate at dt=60; still faster than omega_c.
- (note) Ops before code lands: turn Plant Management off (or stop demand) so app stops writing SWT and clears LADRC — otherwise boiler keeps thrashing 40↔55 every minute.
- (decision) Non-goals: no feedforward/critical-zone selection changes; no online b0/omega_o adaptation; no setpoint min/max changes.
- (assumption) Assumed |u_track| hard threshold starts at ~100 °C as plan example; final value may be tuned in implementation if tests justify.
- (assumption) Assumed omega_c tuner is not the culprit (bounded [0.02, 0.15]) per plan; out of blame and out of change scope.
- (question) Where should the blow-up guard live — hvac_app tick path, LadrcState API, or both?
- (question) Is the |u_track| magnitude threshold a fixed constant in code, a config knob, or left as an implementation detail as long as tests pin behavior?
- (event) Diagram of bang-bang loop routed to companion architecture-diagrams.md (Spec Law: diagrams never in kernel).
- (event) Self-validate Pass 1 (coherence): PASS — CAP-1..4 each have intent+success; intents WHAT; constraints bend design; non-goals present; success signal testable; IDs stable; lean prose.
- (event) Self-validate Pass 2 (preservation): PASS — all load-bearing plan claims landed in kernel or architecture-diagrams.md / adopted ADRs.
- (note) Wrapper-only content dropped: plan todo checkbox status, Chosen approach framing, markdown table chrome.
- (event) Spec derived to spec-fix-ladrc-blow-up.md + architecture-diagrams.md (create).
- (decision) Resolved Assumption |u_track| threshold + Open Question form: store magnitude threshold in config; default 100 °C. Reason: healthy u_track is tens of °C; 100 is a configurable safety trip above sane tracking, not a plant physics constant.
- (constraint) Blow-up |u_track| magnitude threshold is a config field with example/default 100 (°C); non-finite still always trips.
- (event) Assumption threshold~100 and Open Question constant-vs-config resolved by user: config knob, default 100.
- (event) Spec re-derived: threshold moved to Constraints (config default 100); CAP-2 success updated; Assumptions/Open Questions trimmed.
- (decision) Confirmed: omega_c auto-tune is not the culprit (bounded [0.02, 0.15]) and stays out of change scope for this fix.
- (event) Assumption omega_c-not-culprit confirmed by user; removed from Assumptions.
- (decision) Blow-up guard lives only in hvac_app tick path: after compute_tracking, check finite/|u_track| vs config threshold; on trip reset ESO, command=clamp(u_ff), WARNING once per episode. Reason: app already owns u_ff, clamp, write, logging; LadrcState stays a pure float tracker.
- (constraint) Blow-up guard is implemented in hvac_app only — not inside LadrcState API.
- (event) Open Question guard placement resolved by user: option 1 hvac_app only. Assumptions and Open Questions now empty.
- (event) Self-validate after Q&A: Pass 1/2 still PASS; Assumptions and Open Questions empty; guard placement + config threshold decisions preserved in Constraints/CAP-2/Non-goals.
- (event) Source plan /home/vscode/.cursor/plans/fix_ladrc_blow-up_4f4b86eb.plan.md synced with resolved decisions (config threshold 100; guard hvac_app only; omega_c out of scope).
- (event) Moved into epic-fix-ladrc-blow-up under initiative-fix-ladrc-blow-up; companion ADR paths updated for new depth.
- (event) Update from party+spikes (2026-10-16): story 1.1 build blocked OQ-1=C; A/B/C semantics spike + discretization research-spike; human locked continuous-form ESO + C semantics; MADRC out.
- (decision) Root cause revised: primary failure is production ESO discretization α=1-exp(-ωo·dt) at dt=60 (α→1, observer gains saturate); Huang b0/ωo still invalid but retune-alone under exp_map cannot meet CAP-1. Evidence: research-spike only continuous-form ESO (β1=2ωo, β2=ωo² integrated over the sample) unlocked thermal band.
- (decision) Approach revised: (1) replace exp_map discrete ESO in LadrcState.advance with continuous-form equivalent stable at dt=60; (2) ESO known input = post-clamp (command − u_ff), aligning ADRC with project ff+track split; (3) keep finite/|u_track| guard in hvac_app; (4) example b0/ωo in thermal band under new ESO; (5) amend ADR 0002.
- (decision) Semantics spike: option B (advance with raw u_track) rejected — worse than C under saturation. Option A (absolute command) structurally conflicts with u_ff+u_track; even with continuous ESO, C yields lower |u_track| than A.
- (decision) MADRC / inertia-compensator u-path out of this epic — research-spike lag prototypes did not unlock thermal band; knowledge already marks MADRC undecided for this plant.
- (decision) Dogma ωo>ωc at dt=60 is not a hard requirement for this plant; continuous-form ESO can run thermal ωo including ~3×ωc. Prefer ωo·dt-aware design via correct discretization over forcing slow ωo under broken exp_map.
- (capability) CAP-5: LadrcState ESO advance uses continuous-form observer (β1=2ωo, β2=ωo² over the sample — RK or equivalent), not production exp_map; multi-tick with thermal-band gains stays finite with |u_track| in tens of °C under C known-input.
- (capability) CAP-1 superseded: Plant-channel example b0/ωo in thermal starting band work with the new ESO + C known-input (not Huang 2.8/19.49); apps.yaml.example updated; boundedness locked by tests.
- (capability) CAP-3 superseded: Tests (a) reproduce divergence under exp_map and/or Huang gains, (b) assert continuous-form ESO + new defaults + C known-input boundedness, (c) guard path still covered.
- (capability) CAP-4 superseded: ADR 0002 documents exp_map@dt=60 failure mode, continuous-form ESO requirement, C known-input (command−u_ff post-clamp), Huang gains forbidden, house calibration; ADR 0003 ωc-only unchanged.
- (constraint) SUPERSEDE absolute-SWT advance: after clamp, ESO known input is (command − u_ff), not absolute command and not pre-clamp u_track. Plant write remains absolute clamp(u_ff+u_track).
- (constraint) SUPERSEDE omega_o band framing: thermal starting band b0~1e-4–1e-3, omega_o~0.01–0.05 remains the example target under continuous-form ESO; do not require omega_o>omega_c as a hard constraint; drop claim that omega_o*dt is moderate under exp_map in that band.
- (constraint) ESO discretization: LadrcState must not use α=1-exp(-ωo·dt) gain map at dt=60; use continuous-form integration (implementation may choose RK/substeps/matrix-exp equivalent as long as CAP-5 tests pass).
- (constraint) Control law plant write unchanged: command = clamp(u_ff + u_track) to absolute SWT; only ESO known-input channel changes to tracking residue.
- (note) Non-goals add: MADRC/inertia compensator; redesign of feedforward formula; changing control_interval away from 60s as the fix.
- (assumption) Assumed continuous-form ESO may be implemented as RK (even nsub=1 worked in spike) or equivalent; exact integrator is implementation detail locked by CAP-5 tests.
- (assumption) Assumed bang-bang Success metric means oscillating between limits under diverged u_track, not merely sitting on setpoint_min when u_ff≈40 and u_track≈0.
- (event) Spec re-derived after party lock: CAP-5 added; CAP-1/3/4 superseded; Constraints known-input + continuous-form ESO; Non-goals MADRC + control_interval; Assumptions integrator + bang-bang metric; architecture-diagrams updated with target split.
- (event) Self-validate Pass 1 (coherence): PASS — CAP-1..5 intent+success; CAP intents WHAT; constraints bend design; non-goals present; success signal testable; IDs stable (CAP-5 new); lean prose; Assumptions listed.
- (event) Self-validate Pass 2 (preservation): PASS — party locks, A/B/C spike (B rejected, C kept), discretization spike (zoh unlock, MADRC out), guard/threshold prior decisions preserved.
- (note) Wrapper-only dropped: spike raw tables, party banter, exploratory failed candidates detail beyond MADRC-out and exp_map-fail.
- (note) Tickets epic-fix-ladrc-blow-up entries 1–2 no longer match CAP set (need CAP-5 + reordered work); offer bmad-ticket re-slice.
- (decision) Confirmed A1: continuous-form ESO integrator (RK, matrix-exp, or equivalent) is an implementation detail locked by CAP-5 tests; no mandated substep count.
- (decision) Confirmed A2: Success-signal bang-bang means oscillating between plant limits under diverged u_track, not merely dwelling on setpoint_min when u_ff≈40 and u_track≈0.
- (event) Assumptions A1/A2 confirmed by user; remove Assumptions section on re-derive.
- (event) Self-validate after assumption confirm: Pass 1/2 still PASS; Assumptions empty.
