---
topic: Weather-curve SWT only (drop LADRC on water)
goal: Replace air→SWT LADRC with weather-feedforward-only Set Water Temperature; remove ωc auto-tune from water path
updated: 2026-10-18T13:36
---


- (event) Create from forge-weather-curve-zone-actuators.md (hardened); slug weather-curve-swt-only; mode express (rich input)
- (decision) Do narrow A: SWT = clamp(weather_feedforward) under Plant Management + Heating Demand; else write 0; no LADRC tracking on water
- (decision) Zones stay on/off in Home Assistant; App does not command TRV position or floor actuators this wave
- (decision) CH gate = existing plant_management / CH enabled; no extra circuit signal
- (decision) Remove LADRC and ωc auto-tune from SWT path now (code + docs/ADR), not leave dormant on water
- (decision) Rejected B this wave: LADRC/MADRC on continuous Sonoff TRVZB opening
- (decision) Rejected C: keep LADRC on SWT + deadband/anti-windup
- (decision) Pain proof: air near setpoint (error≈0.2, y flat), moderate u_ff, u_track climbs → command→setpoint_max
- (capability) CAP-1 Under Plant Management on and Heating Demand, system sets Set Water Temperature from Weather Feedforward only (clamped), with no air-temperature tracking term
- (capability) CAP-2 Under Plant Management on and no Heating Demand, system writes Set Water Temperature 0 and clears water-path controller state
- (capability) CAP-3 Under Plant Management off, system does not write Set Water Temperature and clears controller state (hands off)
- (capability) CAP-4 Maintainers see LADRC Critical Zone water control and ωc auto-tune on water superseded in ADRs/docs; code no longer runs LADRC or ωc adaptation for SWT
- (capability) CAP-5 Automated tests lock weather-curve-only SWT law and that tracking windup cannot drive command to setpoint_max independently of feedforward
- (constraint) Plant Management off means no Set Water Temperature write and cleared state — not write 0
- (constraint) Heating Demand idle (Plant on) writes 0; that path only when Plant Management is on
- (constraint) No App ownership of zone on/off or TRV valve percent in this wave
- (constraint) Do not park LADRC/ωc dormant on the water path; remove from SWT control and related ADR surface
- (note) Non-goals: TRVZB proportional valve control; Option C anti-windup on LADRC-SWT; App zone actuator ownership; MADRC adoption
- (assumption) Weather Feedforward formula stays linear base + slope × (comfort_ref − outdoor); forge did not change coefficients
- (assumption) Heating Demand and Plant Management semantics stay as in CONTEXT.md
- (question) Should setpoint_min stay 40 when soft weather-curve water can be ~32, or revise min/curve so demand can deliver softer water?
- (question) After LADRC removal, what is Critical Zone for — Heating Demand selection/logging only, or drop the concept from the control path?
- (question) How should ADR 0002 and ADR 0003 be superseded (replace, deprecate, new ADR)?
- (note) Wrapper-only drop: forge-report.html ceremony; initiative envelope title only
- (event) Self-validate pass 1 Coherence: PASS — CAP-1..5 each intent+success; constraints bend; ≥1 non-goal; success signal testable; IDs stable; lean
- (event) Self-validate pass 2 Preservation: PASS — forge Locked/Rejected/Why/Open landed in kernel+brownfield+diagrams; wrapper-only drop: forge-report.html ceremony
- (event) Spec derived: spec-weather-curve-swt-only.md + companions brownfield.md, architecture-diagrams.md; adopted CONTEXT.md
- (decision) Assumption confirmed: Heating Demand and Plant Management semantics stay as in CONTEXT.md
- (decision) Prior assumption 'FF coefficients unchanged' superseded: Weather Feedforward parameters must be tuned for the house
- (direction) User: maybe auto-correct FF params from room temperature rise rate — scope (this wave vs later) not locked
- (question) Is Weather Feedforward auto-correction from room temperature rise rate in scope for this wave, or manual/commissioning tune only?
- (decision) Open Q1 resolved: keep setpoint_min at 40 (soft u_ff below min still clamps up to min)
- (constraint) setpoint_min stays 40; do not lower min to match soft weather-curve u_ff in this wave
- (decision) Open Q3 resolved: supersede ADR 0002 and ADR 0003 with a new ADR (not in-place rewrite-only of those files as the sole form)
- (constraint) Document the weather-curve-only SWT law in a new ADR that supersedes 0002 and 0003
- (note) Open Q2 Critical Zone role deferred — user asked for explanation before choosing
- (capability) CAP-6 Operators can commission Weather Feedforward parameters (base/slope or equivalent) for the house so clamp(u_ff) matches intended curve water under demand
- (event) Spec re-derived after walkthrough: Q1 keep setpoint_min=40; Q3 new ADR; FF params need commissioning (CAP-6); auto-correct rise-rate scoped as open Q; Q2 deferred pending explanation
- (event) Self-validate pass 1 Coherence: PASS — CAP-1..6 intent+success; constraints include min=40 and new ADR; non-goals exclude auto-correct unless locked; lean
- (event) Self-validate pass 2 Preservation: PASS — user overrides on FF tune + Q1/Q3 landed; prior 'coefficients unchanged' superseded in log; forge Locked SWT law intact
- (decision) Open Q2 resolved: B — drop Critical Zone selection from the control path; Heating Demand is any-zone boolean for SWT gate; no Critical Zone label required for logging in this wave
- (constraint) Do not select or use Critical Zone on the SWT path; demand gate is presence of Heating Demand across zones
- (decision) Open Q auto-correct resolved: Weather Feedforward auto-correction from room temperature rise rate is in scope for this wave
- (capability) CAP-7 System can auto-correct Weather Feedforward parameters using observed room temperature rise rate so the curve adapts without air→SWT LADRC tracking
- (note) Assumptions/Open Questions sections empty after this walkthrough — omit from derived kernel
- (question) Without Critical Zone, which zone air temperature(s) supply the rise-rate signal for FF auto-correct (each demanding zone, max-error zone unnamed, aggregate)?
- (event) Spec re-derived: Q2=B drop Critical Zone; CAP-7 FF auto-correct in wave; open Q which zone(s) for rise-rate; Assumptions section omitted
- (event) Self-validate pass 1 Coherence: PASS — CAP-1..7 intent+success; constraints bend; non-goals explicit; one remaining open Q is domain gap not invention; lean
- (event) Self-validate pass 2 Preservation: PASS — B + auto-correct-in-wave landed; forge Locked SWT law intact; Critical Zone drop and CAP-7 are user overrides of forge Open
- (decision) Rise-rate for CAP-7 from the zone with largest Zone Error among zones with Heating Demand; selection feeds FF auto-correct only — not SWT tracking
- (constraint) Max-error zone air may inform FF auto-correct rise-rate only; must not add an air tracking term to Set Water Temperature
- (decision) User asked to update forge-weather-curve-zone-actuators.md to match resolved walkthrough
- (note) Open Questions empty after rise-rate zone lock — omit section from derived kernel
- (event) Spec re-derived: rise-rate = max Zone Error zone; Open Questions omitted; forge source updated to match
- (event) Self-validate pass 1 Coherence: PASS — CAP-1..7 intent+success; no open questions; constraints bend; lean
- (event) Self-validate pass 2 Preservation: PASS — max-error rise-rate + forge sync; Locked SWT law intact; Critical Zone not restored as SWT driver
- (direction) User: algorithm must react immediately to thermostat hvac_action changes and outdoor temperature changes (not wait for next periodic control_interval tick alone)
- (capability) CAP-8 On change of any configured thermostat hvac_action or of outdoor temperature, system re-evaluates Plant Management / Heating Demand gates and applies the same SWT law (demand clamp(u_ff), idle write 0, plant-off no write) without waiting solely for the next periodic control_interval tick
- (constraint) Immediate re-evaluation on hvac_action / outdoor change must preserve CAP-1..3 gate law and must not introduce air→SWT tracking
- (assumption) Assumed target is the existing weather-curve SWT path (same Plant Management / Heating Demand / clamp(u_ff) law), updating spec-weather-curve-swt-only rather than a new slug
- (question) May event-driven re-evaluations advance CAP-7 rise-rate window / I1 sampling, or must CAP-7 samples stay on the periodic control_interval cadence only?
- (question) Must Plant Management entity changes, zone air temperature, or thermostat setpoint changes also trigger immediate re-evaluation, or only hvac_action and outdoor as stated?
- (note) Non-goal for this update: replacing periodic control_interval with event-only scheduling; periodic cadence remains unless later decided otherwise
- (note) Mode express (clear reactivity requirement; CAP-7 sampling interaction and extra triggers left as open questions)
- (event) Spec re-derived: CAP-8 immediate reaction to thermostat hvac_action and Outdoor Temperature; companions architecture-diagrams + brownfield updated; CAP-1/2 success wording evaluation not tick-only
- (event) Self-validate pass 1 Coherence: PASS — CAP-1..8 each intent+success; CAP-8 constraint preserves gate law; non-goal keeps periodic cadence; success signal includes CAP-8; IDs stable; lean; open Qs named not invented
- (event) Self-validate pass 2 Preservation: PASS — user hvac_action+outdoor immediacy landed as CAP-8; CAP-7 sampling interaction and extra entity triggers flagged as open questions; wrapper-only none
- (note) Tickets citing this spec (initiative tickets.toml covers CAP-1..7; epic-weather-curve-swt-only done) do not yet cover CAP-8 — offer re-slice via bmad-ticket
- (decision) Assumption confirmed: CAP-8 updates existing weather-curve SWT path/spec-weather-curve-swt-only; no separate control slug
- (decision) Open Q1 resolved A: event-driven re-evaluation applies CAP-1..3 gate law only; CAP-7 rise-rate window / I1 sampling advances only on periodic control_interval ticks
- (constraint) Event-driven evaluations must not advance CAP-7 rise-rate window or I1 sampling; CAP-7 samples stay on periodic control_interval cadence only
- (decision) Open Q2 resolved C: immediate re-evaluation also on Plant Management entity, zone air temperature, and thermostat setpoint changes — in addition to thermostat hvac_action and Outdoor Temperature
- (capability) CAP-8 superseded scope: on change of Plant Management, any configured thermostat hvac_action or setpoint, any configured zone air temperature, or Outdoor Temperature, re-apply CAP-1..3 gate law immediately; CAP-7 sampling remains periodic-only
- (note) Assumptions/Open Questions sections empty after this walkthrough — omit from derived kernel
- (event) Spec re-derived after walkthrough: assumption confirmed; Q1=A CAP-7 periodic-only; Q2=C triggers PM+hvac_action+setpoint+zone air+outdoor; Assumptions/Open Questions omitted; CAP-7 success notes periodic sampling; companions updated
- (event) Self-validate pass 1 Coherence: PASS — CAP-1..8 intent+success; CAP-8 trigger set + CAP-7 periodic constraint bend design; no open questions; lean
- (event) Self-validate pass 2 Preservation: PASS — user да/Q1=A/Q2=C landed; prior open questions superseded; Locked SWT law intact
