---
topic: Multi-zone PID Set Water Temperature
updated: 2026-11-07T11:48
---


- (decision) D1: Remove Outdoor Temperature / Weather Feedforward / CAP-7 entirely from SWT path; ADR 0004 superseded
- (decision) D2: Multi-zone PID uses weight-normalized averages of air temp and setpoint over Zones with Heating Demand only; max Zone Error is diagnostic/log only
- (decision) D3: Plant write remains via existing Home Assistant OpenTherm Set Water Temperature entity; no direct OT protocol stack
- (decision) D4: Ship fixed-gain PID first; RLS adaptive retune is a later epic, not mixed into the first closed loop
- (decision) D5: Keep Plant Management / Heating Demand gates: demand writes command; idle writes 0+clear; plant-off no write+clear
- (decision) D6: SWT = clamp(base_water_temp + u_pid) with base_water_temp from yaml; PID output is a correction not an absolute
- (decision) D7: Zone weight per Zone in apps.yaml; omitted weight defaults to 1.0; normalize over demand Zones
- (decision) D8: control_interval default 300s is the only path that advances PID state and writes SWT on demand; events may clear on idle/plant-off but must not write a new demand SWT
- (decision) D9: Round SWT to 0.1 C before write; skip plant command when rounded value equals last commanded
- (decision) D10: Use project setpoint_min/setpoint_max as sole SWT clamp; no separate Bosch 30-80 band in App code
- (decision) D11: Out of initiative scope: direct OT daemon, numpy demo process, Kd!=0, runtime weights outside yaml
- (requirement) R1: Under Plant Management on and Heating Demand, App commands SWT = round_0.1(clamp(base_water_temp + u_pid)) where u_pid is fixed-gain PID on weight-normalized demand-zone air vs setpoints
- (requirement) R2: Plant Management on and no Heating Demand writes 0 and clears PID ephemeral/water-path state; persisted files for later RLS (if any) untouched until that epic defines them
- (requirement) R3: Plant Management off does not write SWT and clears ephemeral/water-path state
- (requirement) R4: Outdoor Temperature, Weather Feedforward, CAP-7 rise-rate auto-correct, and ff_auto_correct_state.json are removed from the SWT path and commissioning; domain docs and a new ADR supersede ADR 0004
- (requirement) R5: Periodic control_interval (default 300s) is the only schedule that advances PID integral/state and issues a demand-path SWT write
- (requirement) R6: Event listeners may clear on idle/plant-off/fail paths immediately; they must not write a new demand SWT or advance PID state
- (requirement) R7: After 0.1 C rounding, equal to last commanded SWT skips the plant service call
- (requirement) R8: Multi-Zone Coordinator still owns Heating Demand; weighted averages for PID use only demand Zones; max Zone Error is not an SWT driver
- (requirement) R9: Later epic delivers RLS-based retune of PID gains without restoring weather feedforward
- (constraint) C1: SWT clamp uses existing setpoint_min/setpoint_max only
- (constraint) C2: Implementation stays inside AppDaemon ha_smart_hvac App writing the existing HA plant entity
- (constraint) C3: Fixed PID first; RLS not in the same ship as the first closed loop
- (constraint) C4: Derivative gain stays 0 for thermal noise; no direct OT/numpy daemon from the example
- (assumption) A1: Default base_water_temp is 40 C when unset (from user example)
- (assumption) A2: Omitted zone weight is 1.0
- (assumption) A3: Default control_interval becomes 300s in example yaml; existing house yaml may keep an override until changed
- (question) Q1: Default Kp, Ki, and integral anti-windup limits for fixed PID — commission values not yet chosen
- (question) Q2: After CAP-7 removal, is Critical Zone retired from CONTEXT or redefined for non-SWT diagnostics only
- (note) Source: user chat 2026-11-07 example AdaptivePIDWithRLS / BoschMultiZoneDaemon; decisions D1-D11 in session with Sofia
- (event) Self-validate Pass 1 Coherence: Spec Law 1-6,8 OK; R1-R9 and C1-C4 checkable; HOW kept in source companion
- (event) Self-validate Pass 2 Preservation: load-bearing chat decisions D1-D11 and example deviations recorded; wrapper-only code dump dropped to source stub by design
- (decision) D12: Q1 closed — default fixed PID kp=1.0 ki=0.1 integral_min=-50 integral_max=50 in yaml; Kd=0
- (decision) D13: Assumptions A1-A3 approved (base 40, weight default 1.0, control_interval default 300 in example yaml)
- (decision) D14: Q2 closed — keep Critical Zone as diagnostic selection (max Zone Error among demand Zones); not an SWT driver; update CONTEXT to say diagnostics-only after CAP-7 removal
- (requirement) R10: Critical Zone selection retained for diagnostics/logging only; must not drive Set Water Temperature
- (outcome) Slice approved: epics 1 fixed-pid-swt, 2 pid-domain-docs, 3 rls-pid-retune; sequential; operator HITL before live commission until epic 2.
- (event) Replan from epic-fixed-pid-swt retrospective (PR #89, accepted-with-open-items): SR1 integral relay, SR2 R7 drift, PD1 parse, VG1-4 tests, SR4 house yaml, SR5 knowledge/ owner, SR3 latency accepted
- (decision) D15: supersedes D12 — integral in °C·h (dt = control_interval/3600), ki in 1/h; yaml bounds the I-term contribution ki·∫ in °C (i_term_min/i_term_max replace integral_min/integral_max); defaults kp=1.0, ki=1.0/h, i_term [-10, +15] °C, starting commission not house-proven; reason: retro SR1 — ±50 °C·s rails in one tick and caps I-authority at 5 °C
- (decision) D16: R7 revised — skip the plant call only when the rounded command equals last commanded SWT and the plant entity reads that value; PID ∫ does not advance while the plant entity is unavailable; reason: retro SR2 — skip on last-commanded alone never repairs external drift
- (requirement) R7: After 0.1 °C rounding, the App skips the plant service call only when the value equals both the last commanded SWT and the plant entity's current value; PID state does not advance while the plant entity is unavailable
- (decision) D17: SR3 accepted — an event clear (idle / sensor blip / plant-off) may leave the plant at 0 until the next control tick (≤ control_interval) and resets ∫; not a defect under R6; recorded as an input to the ADR superseding 0004
- (decision) D18: knowledge/ concept pages describing weather-curve SWT / Outdoor / CAP-7 are epic-pid-domain-docs scope alongside ADR/CONTEXT/AGENTS (retro SR5); AGENTS.md conventions are that epic's first change (retro PL2)
- (decision) D19: epic-fixed-pid-swt gains story 5 (PID commission and skip hardening, retro A1-A4) and hitl story 6 (commission house apps/apps.yaml, retro A5) after the closed refactor sweep; no rollback of built work
- (event) Self-validate Pass 1 Coherence (replan): R7 re-rendered in initiative and epic 1 with checkable skip/∫ conditions; C4 defaults restated with units; Done when 5 aligned; Spec Law 1-6,8 OK
- (event) Self-validate Pass 2 Preservation (replan): retro A1-A8 and SR3 landed in initiative D15-D19, epic 1 R7/C4/entries 5-6, epic 2 scope/Done when/ADR-input Notes; A9-A10 (process/release hygiene) intentionally not ticketed
- (decision) D20: commission parsing rejects non-numeric / non-finite pid.*, base_water_temp, control_interval, negative kp/ki, an I-term range excluding 0, and base_water_temp outside [setpoint_min, setpoint_max] with ConfigError; legacy or unknown keys are reported and logged as one WARNING; reason: retro PD1, SR4
- (decision) D21: epic-1 replan split — entry 5 law/units/R7 skip, entry 7 parse hardening + legacy-key warning, entry 6 hitl house yaml after 7, closing refactor sweep 8 (DU1, EC1, deferrals of 5-7) after all; user decision
- (decision) D22: supersedes D16 — R7 skip is plant-reading only: skip the plant call when the plant entity already reads the rounded command (repairs drift, no redundant calls); PID state does not advance while the plant entity is unavailable; last commanded SWT is no longer a skip input (sweep candidate); user decision after validation found D16 contradicting the plant equal-float skip
- (requirement) R7: After 0.1 °C rounding, the App skips the plant service call when the plant entity already reads that value; PID state does not advance while the plant entity is unavailable
- (decision) D20 extended: commission parsing also rejects non-numeric / non-finite setpoint_min, setpoint_max; AppDaemon reserved app keys (module, class, ...) are never reported as unknown
- (decision) D23: epic-rls-pid-retune refined — RLS ARX pure Python; adapt Kp/Ki only; u=last SWT, y=boiler water HA entity if commissioned else weighted demand-zone air; separate JSON RLS state (clears must not wipe); pid.adaptive default off with fixed yaml fallback; RLS step only on control_tick when plant available; gain rails and legacy ki WARN left to stories; no spike before stories (2026-11-08)
- (event) epic-rls-pid-retune refined:true; Requirements R1-R5 (parent R9), Constraints C1-C3; companion rls-adaptive-algorithm.md; self-validate Pass1/Pass2 OK (2026-11-08)
