---
idea: Рефакторинг: погодозависимая кривая для температуры воды котла; LADRC/MADRC для открытия клапанов SONOFF ZBTRV; on/off для тёплого пола; цикл только при включённом контуре; SWT по heat-demand, клапаны — пока контур включён
goal: Проверить, стоит ли делать этот рефакторинг (pressure-test до реализации)
status: complete
updated: 2026-10-18T13:33
---

- (direction) Цель: pressure-test — стоит ли делать рефакторинг (не plan/build)
- (assumption) Сейчас в коде: LADRC на Critical Zone → Set Water Temperature (+ outdoor feedforward); Plant Management / Heating Demand; MADRC ещё не decided
- (note) Предложение: SWT = только погодозависимая кривая; LADRC/MADRC → opening ZBTRV; ТП = on/off; цикл только при включённом контуре котла; SWT при heat-demand иначе 0; клапаны всегда пока контур on
- (decision) Боль: SWT постоянно уходит в верхний clamp даже при малом Zone Error и outdoor ≈ +10°C
- (crack) Симптом 'SWT→max при малом error и +10' ещё не доказан как вина LADRC-на-воздухе: может быть завышенный u_ff, blow-up→ff-only, неверные base/slope, или отсутствие локальных актуаторов (клапанов) так что ошибка воздуха не закрывается водой
- (lock) Боль подтверждена логами: воздух около уставки (error≈0.2, y застыл), u_ff умеренный (~32), u_track растёт → command→setpoint_max; виноват замкнутый LADRC на SWT при неотвечающем воздухе
- (crack) Альтернативы архитектуре: deadband/anti-windup на насыщении, калибровка b0/ωc, открытие локальных актуаторов без смены закона SWT — ещё не отвергнуты
- (assumption) Гипотеза: при эпизоде тепло до Critical Zone не доходит / не модулируется (клапан/контур), поэтому воздух не реагирует на рост SWT
- (decision) Сейчас ZBTRV работает как on/off, непрерывная степень открытия не используется
- (crack) Гипотеза 'частично закрытый TRV душит зону' ослаблена: при on/off в heating клапан должен быть открыт — тогда windup при y≈const требует другой причины (гидравлика/котёл/датчики/несогласованность TRV↔SNZB)
- (crack) Центральный риск идеи: LADRC на степень открытия предполагает, что ZBTRV реально принимает непрерывную позицию из HA — пока не подтверждено
- (decision) TRVZB: штатно on/off; непрерывная позиция возможна через valve_opening_degree + valve_closing_degree (firmware ≥1.1.4, Z2M/HA) — хак: opening=X и closing≈100-X фиксирует % и глушит внутренний bang-bang; надёжного current position feedback нет
- (assumption) Источники: zigbee2mqtt.io/devices/TRVZB.html; HA community #955452; Versatile Thermostat / PID community patterns
- (crack) LADRC на «степень открытия» на TRVZB — не нативный сервопривод: двойная запись opening/closing, конфликт с внутренним thermostat setpoint, возможный шум мотора и лаг; это меняет стоимость и риск ветки B
- (decision) Ветка B (LADRC на непрерывные клапаны TRVZB) отложена; рассматриваются A (кривая на SWT + on/off зоны) и C (оставить LADRC на SWT + deadband/anti-windup)
- (note) A: убирает closed-loop воздух→SWT (ломает/сужает ADR 0002 и ωc auto-tune на воде). C: сохраняет архитектуру, чинит windup при малой ошибке/насыщении
- (lock) Выбрано A: SWT только погодозависимая кривая (без LADRC на воде); зоны остаются on/off; B отложена; C отвергнута в пользу A
- (kill) C (LADRC на SWT + deadband/anti-windup) — отвергнуто: пользователь выбирает кривую без closed-loop воздух→вода
- (crack) При A и setpoint_min=40 вода всё равно ≥40 при любом demand даже если u_ff≈32 — windup до 55 уйдёт, но «мягкая» вода не появится без пересмотра min/кривой
- (lock) Узкий A: только закон SWT = кривая при Heating Demand, иначе 0; зональный on/off остаётся в HA; App не управляет клапанами/ТП
- (kill) В этой инициативе/волне: App не берёт on/off зон и не пишет позицию TRV
- (crack) Исходные пункты «цикл только при CH» и судьба LADRC-кода/ADR/ωc auto-tune ещё не зафиксированы относительно узкого A
- (lock) «Контур котла включен» = существующий plant_management / CH enabled; отдельный gate не нужен
- (decision) Gate цикла/записи SWT остаётся как сейчас: Plant Management on → тик; off → hands off
- (lock) Сразу убрать LADRC и ωc auto-tune из пути SWT (код + доки/ADR под это), не оставлять dormant на воде
- (decision) Стоит делать: узкий рефакторинг закона SWT; исходная идея с LADRC на клапанах — не эта волна
- (crack) Открыто до реализации (не блокер идеи): setpoint_min=40 vs мягкая кривая; судьба Critical Zone как сущности (для demand/логов); supersede ADR 0002/0003
- (event) Hardened idea updated from spec walkthrough: setpoint_min=40; drop Critical Zone as SWT driver; FF commission+auto-correct from max-error rise rate; new ADR supersedes 0002/0003; Open cleared
