---
topic: Weather-curve SWT with supply rise-rate trip
updated: 2026-11-11T13:30
---


- (direction) Replace PID SWT with weather-curve u_ff plus supply rise-rate trip to SWT 0 (user session 2026-11-11)
- (decision) D1: Path B — restore ADR 0004 curve u_ff=base+slope*(comfort_ref-T_out); CAP-7 FF auto-correct out of this initiative
- (decision) D2: Trip signal is supply water temperature (подача), not zone air
- (decision) D3: Trip evaluated only under Plant Management on and Heating Demand
- (decision) D4: Threshold A — yaml-commissioned r_max; default 2 C/min
- (decision) D5: Latch hold default 900s (yaml); clear on timer expiry or rising-edge Heating Demand on a zone that previously had none
- (decision) D6: r_obs computed on every supply temperature change (not only control_interval)
- (decision) D7: Remove fixed PID, integral, base+u_pid, and optional RLS/rls_state.json from live SWT and commissioning
- (decision) D8: While latched under demand, write SWT 0 and do not apply the weather curve until latch clears
- (decision) D9: Gates — Plant on+demand → curve (unless latched); Plant on+idle → 0+clear ephemeral; Plant off → no write+clear
- (constraint) C1: Stay in AppDaemon ha_smart_hvac writing existing HA plant entity
- (constraint) C2: Exclusive Session ADR 0001 and Heating Demand via hvac_action=heating unchanged
- (constraint) C3: SWT round-to-0.1 and clamp setpoint_min..setpoint_max
- (constraint) C4: Critical Zone diagnostics/logging only; does not drive SWT or trip
- (constraint) C5: Supply entity yaml-commissioned; no hardcoded house entity IDs
- (constraint) C6: CAP-7 / base-slope adaptation / ff_auto_correct_state.json out of scope
- (assumption) A1: Equal-float plant readback skip remains the write throttle
- (assumption) A2: Outdoor Temperature is again a control listener for weather-curve re-evaluation
- (question) Q1: Default yaml base/slope/comfort_ref for apps.yaml.example — restore prior house values or pick new defaults?
- (question) Q2: House supply entity_id for apps.yaml — must be confirmed before commissioning (AGENTS ask-before policy)
- (event) Self-validate pass 1 coherence: pending after ticket derive
- (event) Self-validate pass 2 preservation: pending after ticket derive
- (requirement) R1: demand+plant-on+latch-clear → round-to-0.1(clamp(u_ff)) weather curve
- (requirement) R2: plant-on idle → write 0 + clear ephemeral
- (requirement) R3: plant-off → no write + clear ephemeral
- (requirement) R4: remove PID/∫/RLS/rls_state from live SWT; supersede ADR 0005/0006
- (requirement) R5: on every supply change under demand, r_obs>r_max latches SWT 0
- (requirement) R6: latch clears on hold timer (900s default) or zone rising-edge Heating Demand
- (requirement) R7: supply + Outdoor yaml-commissioned on weather SWT path
- (requirement) R8: Critical Zone diagnostics-only; CAP-7/ff JSON not restored
- (event) Self-validate pass 1 coherence: passed — R1-R8 checkable WHAT; C1-C6 bend design; Boundaries name outs; Outcome demonstrable; ids unique
- (event) Self-validate pass 2 preservation: passed — D1-D9 C1-C6 A1-A2 Q1-Q2 landed in ticket or source companion; CAP-7 explicitly out
- (event) Initiative created; active_initiative set to initiative-weather-swt-supply-trip; awaiting user yes to commit and slice
- (decision) A1 approved: equal-float plant readback skip remains write throttle (2026-11-11)
- (decision) A2 approved: Outdoor Temperature is again a control listener for weather-curve re-evaluation (2026-11-11)
- (event) Assumptions A1 A2 promoted to Decisions; Open questions Q1 Q2 explained to user, still open
- (decision) Q1 closed: new FF defaults from house 72h demand SWT + outdoor band — base=37, slope=0.9, comfort_ref=20 (at Tout=0 → 55; Tout=5 → 50.5; fits setpoint 42..60)
- (decision) Q2 closed: supply / boiler_water entity_id = sensor.opentherm_bridge_boiler_water_temperature_degc (already in house apps.yaml)
- (event) Open questions Q1 Q2 closed; initiative Notes updated
- (decision) Slice approved: three epics weather-curve-swt-restore → supply-rise-rate-trip → supersede-pid-domain-docs; R4 path vs docs; R7 Outdoor/FF vs supply; no platform-baseline epic (2026-11-11)
- (event) Epic envelopes written thin (refined: false); tickets.toml committed pending
- (decision) Replan path approved (2026-11-15): defer 3.4; re-SPEC initiative from forge-trv-valve-closure-anti-cycle; then re-slice — weather-curve kept; supply rise-rate trip removed; TRV soft-close + flame short-on in same initiative
- (direction) Dual-layer anti-cycle: primary Sonoff TRV idle max-close soft-close; fallback flame short-on SWT trip; weather-curve SWT stays
- (decision) Supersede source-user D2-D6/D8 supply rise-rate anti-cycle: remove r_obs/r_max/boiler_water trip path (code/yaml/ADR/CONTEXT/tests) in this initiative
- (decision) AppDaemon writes only valve_closure_degree (idle max-close limit); never valve_opening_degree
- (decision) Plant on: default idle max-close = yaml valve_closure_floor (80); overshoot T_zone > setpoint+accuracy → 100; clear when T_zone ≤ setpoint → floor; applies with or without Heating Demand
- (decision) Plant off: write valve_closure_degree=100 on all commissioned Sonoff TRVs; SWT still no-write per R3
- (decision) Overshoot per TRV: T=zone temperature (apps.yaml SNZB); setpoint+accuracy from that TRV; living_room may share one SNZB across two TRVs
- (decision) TRV wiring: explicit yaml per Sonoff TRV for closure number + accuracy source; no name guessing; generic thermostats have no TRV-law keys
- (decision) Flame trip: if flame_on True duration (True→False) < yaml flame_on_min_s (300) attempt SWT 0; latch only after successful write
- (decision) Flame observe gate: Plant on ∧ Heating Demand ∧ bridge ch_active ∧ latch clear; flame_on and ch_active are separate yaml entities ≠ plant_management
- (decision) Flame clear: hold flame_trip_hold_s (900) OR zone Heating Demand rising-edge; then weather-curve when gates allow
- (decision) While flame-latched, TRV soft-close law keeps running (layers independent)
- (decision) Success signal: less boiler short-cycling AND more stable zone temperature
- (constraint) C4 update: Critical Zone diagnostics only — not SWT, not TRV soft-close, not flame trip
- (constraint) C5 update: Outdoor, flame_on, ch_active, and per-TRV closure/accuracy entity ids are yaml-commissioned; no hardcoded house ids; house apps.yaml needs owner confirm
- (constraint) C7: App never writes valve_opening_degree; heating max-open stays with TRV
- (requirement) R5 retired: supply rise-rate trip (r_obs/r_max/boiler_water trip) removed from required law
- (requirement) R6 retired: supply-trip latch clear paths removed with R5
- (requirement) R9: Plant on Sonoff TRVs — App holds idle max-close at valve_closure_floor or 100 on overshoot; clear to floor when T_zone ≤ setpoint; with or without Heating Demand
- (requirement) R10: Plant off — App writes valve_closure_degree=100 on all commissioned Sonoff TRVs
- (requirement) R11: Under flame observe gate, flame_on True duration < flame_on_min_s attempts SWT 0; latch only after successful write; while latched weather curve not applied
- (requirement) R12: Flame latch clears on hold expiry or zone Heating Demand rising-edge; then demand SWT follows R1 when gates allow
- (assumption) Writing valve_closure_degree alone as idle max-close leaves TRV idle/heating mode logic intact without App touching valve_opening_degree
- (question) Does flame latch also clear on plant-off and on successful idle SWT write-0 (Decision C), or only hold OR rising-edge as forge Locked lists?
- (question) Concrete house entity ids for flame_on, ch_active, and per-TRV closure number + accuracy sources (owner confirm before house commission)
- (event) Self-validate pass 1 coherence: pending after ticket derive
- (event) Self-validate pass 2 preservation: pending after ticket derive
- (requirement) R1 updated: under Plant on and Heating Demand and flame latch clear, SWT = round-to-0.1(clamp(u_ff)) weather curve (supply latch wording retired with R5)
- (requirement) R7 updated: Outdoor Temperature yaml-commissioned on weather-curve SWT path; supply entity no longer required for anti-cycle trip
- (requirement) R8 updated: Critical Zone diagnostics only — does not drive SWT, TRV soft-close, or flame trip; CAP-7 / ff_auto_correct_state.json stay out
- (note) Rejected (forge): constant hold closure=80 as position; App managing valve_opening_degree; supply rise-rate as anti-cycle; flame metric=off-gap or full-cycle; collapsing ch_active into plant_management; inferring TRV entities by naming; freezing TRV closure=100 for flame latch duration
- (event) Self-validate pass 1 coherence: passed — R1-R4 R7-R12 checkable WHAT; R5/R6 retired not renumbered; C1-C7 bend design; Boundaries name outs incl. supply trip and valve_opening_degree; Outcome demonstrable; ids unique
- (event) Self-validate pass 2 preservation: passed — forge Locked/Rejected and weather D1/D7/D9 C1-C6 landed; open: flame idle/plant-off clear; house entity ids; CAP-7 still out
- (decision) Q flame clear closed (2026-11-15): flame latch clears on hold OR zone rising-edge AND on plant-off AND on successful idle SWT write-0 (Decision C continuity)
- (requirement) R12 updated: flame latch clear = hold OR zone rising-edge OR plant-off clear OR successful idle write-0 (Decision C); then R1 when gates allow; TRV law keeps running while latched
- (decision) Q house entities closed (2026-11-15): flame_on=binary_sensor.opentherm_bridge_flame_on; ch_active=binary_sensor.opentherm_bridge_ch_active; livingroom TRV×2 closure+accuracy (_ and _2); bedroom and childroom each closure+accuracy
- (event) Open questions closed; initiative Notes/R12 updated; ready to re-slice
- (decision) Re-slice approved (2026-11-15): drop 3.4; epics 4 TRV → 5 replace supply+flame → 6 docs; thin envelopes refined:false
- (event) Epic envelopes 4-6 written thin; 3.4 marked dropped; epic 3 status done
- (decision) Replan approved (2026-11-20): replace plant-on floor+overshoot hysteresis with house-idle soft-close; keep plant-off 100; pause story 6.3 until new TRV epic
- (decision) Sonoff valve_closure_degree = idle max-close limit; valve_opening_degree = heating max-open limit; not stem position; App writes only closure
- (decision) House-wide soft-close: write valve_closure_floor only when no zone has hvac_action=heating (all climates idle)
- (decision) Exit soft-close floor to valve_closure_degree=100 after yaml trv_soft_close_hold_s (default 300) OR when any zone transitions to heating
- (decision) Retire live overshoot hysteresis T_zone>setpoint+accuracy → 100 / clear to floor when T_zone≤setpoint from R9
- (decision) Plant-off R10 unchanged: write valve_closure_degree=100 on all commissioned Sonoff TRVs
- (decision) Pause/block story 6.3 until new TRV soft-close law epic ships so docs sweep matches new law
- (requirement) R9 updated: Plant on — when house has no Heating Demand, App writes valve_closure_degree=valve_closure_floor (default 80) on commissioned Sonoff TRVs; after trv_soft_close_hold_s (default 300) or any zone heating rising-edge, write 100; no temperature overshoot hysteresis
- (note) Accuracy entity no longer drives soft-close law after overshoot retirement; commission/listen fate left to implementing epic
- (event) Self-validate pass 1 coherence: pending after ticket derive
- (event) Self-validate pass 2 preservation: pending after ticket derive
- (event) Self-validate pass 1 coherence: passed — R9 house-idle soft-close checkable; R10-R12 unchanged; C5/C7 accuracy no longer required for soft-close; ids kept
- (event) Self-validate pass 2 preservation: passed — owner answers 1-6 and mode-limit semantics landed; stale: epic 4 covers prior R9; epic 6 docs teach overshoot until new epic
- (event) Re-slice approved: epic 7 TRV house-idle soft-close envelope written thin (refined:false); 6.3 after waits on epic 7 (2026-11-20)
