---
idea: Replace supply rise-rate SWT trip with AppDaemon Sonoff TRV valve_closure_degree law (config floor ~80% closed; 100% on zone overshoot; clear at setpoint); full trip teardown in same initiative
goal: Pressure-test and harden until actionable for Sofia replan
status: complete
updated: 2026-11-15T08:49
---

- (direction) Цель: pressure-test/harden до входа Sofia replan; change to existing ha-smart-hvac + initiative-weather-swt-supply-trip
- (decision) valve_closure_degree=80 значит клапан на 80% закрыт (~20% поток)
- (decision) TRV оставляет idle/heating за собой; AppDaemon пишет только степень закрытости
- (decision) Weather-curve SWT остаётся; trip удаляется
- (decision) Все Sonoff TRV-ZB из apps.yaml; floor 80% из одного yaml-параметра на всех; accuracy — per-TRV entity/attribute
- (decision) 100% close при T_zone > setpoint + accuracy; clear/restore при T_zone ≤ setpoint
- (decision) Floor пишется при Plant on даже без Heating Demand
- (decision) Полный вырез trip (код/yaml/ADR/CONTEXT/тесты) в одной инициативе с TRV-law
- (decision) Успех = меньше тактования котла И стабильнее T зоны
- (crack) Приори forge TRVZB: непрерывная позиция через opening+closing degree глушит внутренний bang-bang — конфликт с 'TRV работает по своей idle/heating логике'
- (note) House apps.yaml: livingroom 2× TRVZB, childroom/bedroom 1×; bathroom/kitchen/wc без TRV climate в yaml
- (crack) Если App всегда пишет closure=80 при Plant on, при heating зона душится до ~20% открытия — скорее всего имелся soft-close end-stop, не постоянный hold
- (note) Не все зоны apps.yaml — Sonoff TRVZB: living×2, child, bedroom; bathroom/kitchen/wc — generic_thermostat без TRV
- (decision) При heating степень открытия = valve_opening_degree; AppDaemon им не управляет
- (decision) AppDaemon пишет только valve_closure_degree (soft-close / overshoot), не opening
- (assumption) Закон ближе к A (soft-close end-stop), не постоянный hold 80 во время heating через opening
- (crack) Неясно: при heating остаётся ли ранее записанный valve_closure_degree=80/100 или App должен сбросить/отпустить closure, иначе opening может конфликтовать с firmware
- (note) Ответ C: heating=100%; idle=80% — без уточнения entity/числа; при closure_degree 100%=fully closed конфликтует с heating
- (crack) Нужна точная таблица: state → entity → numeric write для AppDaemon
- (lock) valve_closure_degree = max закрытие клапана в idle; valve_opening_degree = max открытие в heating; это лимиты режима TRV, не команда текущей позиции
- (lock) AppDaemon пишет только valve_closure_degree; valve_opening_degree не трогает (heating max-open остаётся у TRV)
- (decision) Ответ 'heating 100%; idle 80%' = описание двух mode-caps TRV, не запись closure=100 в heating
- (assumption) При Plant on App держит idle max-close: 80 (yaml) по умолчанию; 100 при overshoot; после clear снова 80 — независимо от того, heating сейчас или idle
- (note) Вопрос 2 закрыт семантикой лимитов: heating не требует сброса closure; TRV сам использует opening_degree
- (lock) Plant Management off: App пишет valve_closure_degree=100 на всех Sonoff TRV (полный idle max-close); не оставляет 80
- (lock) Plant on: idle max-close = yaml floor (80) или 100 при overshoot; clear при T≤setpoint → снова floor; opening_degree не трогаем
- (crack) Overshoot inputs не зафиксированы: T и setpoint — zone SNZB + какой climate, или per-TRV local temp/setpoint; living_room имеет 2 TRV
- (lock) Overshoot per TRV: T = zone temperature (apps.yaml SNZB); setpoint = climate setpoint этого TRV; accuracy = attribute этого TRV; living_room: один SNZB на два TRV ок
- (crack) bathroom/kitchen/wc — generic_thermostat без TRV; soft-close только на части контура — риск что anti-cycle не держится когда TRV-зоны idle а non-TRV полностью закрыты
- (decision) Q5=B: besides TRV soft-close — fallback trip: if flame_on on/off gap too small (e.g. <5 min) then SWT=0; clear by timer or heating from another zone (research needed)
- (crack) Paradigm shift: not delete all plant trip — replace supply rise-rate trip with flame_on short-cycle trip; TRV soft-close is primary, flame trip is safety net
- (crack) Undefined: what interval — flame off duration, on duration, full cycle, or time between consecutive flame_on rising edges?
- (note) Prior Q9 full teardown of r_max/hold supply-trip still stands for THAT mechanism; new flame-based trip is separate law to design
- (lock) Flame short-cycle trip metric: duration of flame_on True (burn time True→False); trip if on-duration < yaml threshold (e.g. 5 min)
- (decision) On trip: SWT=0 (plant write), same class of latch as old supply trip but different trigger
- (crack) Clear path still open: timer vs zone heating rising-edge vs both; hold duration unset
- (lock) Flame-trip clear = ADR 0007 supply-trip clear: hold timer (yaml) OR zone Heating Demand rising-edge; then weather-curve again when gates allow
- (crack) Open: flame observe gate (Plant∧Demand vs Plant-only); latch-after-successful-SWT-0; flame entity id; defaults for on-min and hold; TRV entity wiring
- (lock) Flame observe/latch gate: Plant on ∧ Heating Demand ∧ bridge ch_active ∧ latch clear; latch only after successful SWT write 0
- (crack) ch_active — новый gate signal; entity id и семантика (vs plant_management ch_enabled) не зафиксированы
- (note) House plant_management today = switch.opentherm_bridge_ch_enabled — ch_active must not be collapsed into that without confirmation
- (lock) flame_on and ch_active are separate yaml-commissioned entity ids; not plant_management (ch_enabled); concrete HA ids confirmed at house commission
- (crack) Still open: TRV number/attribute wiring from climate; defaults on_min/hold; TRV law while flame-latched
- (lock) TRV wiring explicit yaml per Sonoff TRV thermostat: entity ids for valve_closure_degree number and temperature_control_accuracy source; no name guessing
- (note) Generic thermostats (bathroom/kitchen/wc) have no closure/accuracy keys — TRV-law N/A
- (crack) Open: TRV soft-close law while flame latch holds SWT=0; yaml defaults for flame on_min and hold
- (lock) While flame-latched (SWT=0), TRV soft-close law keeps running; layers independent
- (crack) Defaults for flame on_min threshold and hold timer still open; floor default 80 open as yaml
- (lock) Yaml defaults: valve_closure_floor=80; flame_on_min_s=300; flame_trip_hold_s=900
- (lock) Supply rise-rate trip (r_obs/r_max/boiler_water trip path) fully removed; replaced by flame short-on trip + TRV idle max-close soft-close
- (assumption) Writing valve_closure_degree alone as idle max-close does not require App to touch valve_opening_degree and leaves TRV idle/heating mode logic intact
- (crack) Surviving weak point: anti-cycle for non-TRV zones depends on flame trip; soft-close only on Sonoff TRV subset
- (lock) HARDEN: dual-layer anti-cycle — TRV idle max-close soft-close + flame short-on SWT trip; supply rise-rate trip removed; weather-curve SWT kept
